import Principal "mo:base/Principal";
import Nat "mo:base/Nat";
import Text "mo:base/Text";
import HashMap "mo:base/HashMap";
import Debug "mo:base/Debug";
import Iter "mo:base/Iter";

actor Token {
  let owner : Principal = Principal.fromText("sbrh7-zn3ks-gnyg4-etmnw-j5vbn-hw76t-pjevh-gtgmc-wqpif-vntds-oae");
  let totalSupply : Nat = 10000000;
  let symbol : Text = "SAND";

  private stable var balanceEntries : [(Principal, Nat)] = [];

  private var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);

  if (balances.size() < 1) {
    balances.put(owner, totalSupply);
  };

  public query func balanceOf(who : Principal) : async Nat {
    let balance : Nat = switch (balances.get(who)) {
      case null 0;
      case (?result) result;
    };
    return balance;
  };

  public query func getSymbol() : async Text {
    return symbol;
  };

  public shared (msg) func payOut() : async Text {
    if (balances.get(msg.caller) == null) {
      let amount = 10000;
      let result = await transfer(msg.caller, amount);
      return result;
    } else {
      return "Already claimed!";
    };
  };

  public shared (msg) func transfer(to : Principal, amount : Nat) : async Text {
    let fromBalance = await balanceOf(msg.caller);
    if (fromBalance > amount) {
      let newFromBalance : Nat = fromBalance -amount;
      balances.put(msg.caller, newFromBalance);

      let toBallance = await balanceOf(to);
      let newToBalance = toBallance + amount;
      balances.put(to, newToBalance);
      return "Success"

    } else { return "Insufficient Funds" };
  };

  system func preupgrade() {
    balanceEntries := Iter.toArray(balances.entries());
  };
  system func postupgrade() {
    balances := HashMap.fromIter<Principal, Nat>(balanceEntries.vals(), 1, Principal.equal, Principal.hash);

    if (balances.size() < 1) {
      balances.put(owner, totalSupply);
    };
  };

};
